FUNCTION "FC_MGZ02" : VOID
TITLE =%version: 1.19 % CN: 61 
//Function:
//This block contains a MGZ02 with a maximum of 3 bi-directional merge conveyors
//with tracking.
//
//History:
//This version  %created_by:  nlhdl %
//              %date_created:  Wednesday, September 26, 2018 9:39:54 AM %
//              %release: VI_RAW/RA_Dev %
//
//Modification History:                                  By:       Date:    Rev:
//----------------------------------------------------  -------  --------  -----
//ina#10598: IO Available Shutter ASi slave errors      nlHdL    26-09-18   1.19
//ra#30672: Temp variable t_Current_Capacity removed    nluhl    24-09-18   1.18
//ra#27035: Adjusted code for less overhead             nluhl    06-08-18   1.17
//ra#27035: Different Capacity direction for FWD/REV    nluhl    30-07-18   1.16
//ra#28681: Template update HOO 2 Directions Lifesign   nlHdL    16-04-18   1.15
//ra#21656: Synchronisation of zone template            inajos   09-03-18   1.14
//ra#27423: Int Prg PEC Offset_FWD & Offset_REV         nlHdL    17-01-18   1.13
//ra#26893: Reverse not in UDT_MGZ_Command              nldy     12-12-17   1.12
//ina#7733: Remove init_sync for TransportDirectionRprt nlHdL    24-11-17   1.11
//ra#25940: MGZ delay start template update             nlHdL    13-11-17   1.10
//ra#25233: CLZ02 - Double Transport direction report   nlHdL    18-10-17   1.09
//ra#24634: Update DAT Layer                            nlHdL    04-09-17   1.08
//ra#21675: Disable track funtion for 2 dir temp update nlHdL    22-06-17   1.07
//ra#22227: Corrected comment in template               nlSdW    20-04-17   1.06
//ra#51963: Initial Alignment                           inajos   12-04-17   1.05
//ra#20083: Flow control configuration                  nlJClo   01-02-17   1.04
//ra#19406: Add TransportDirReport to 2 dir merge zone  nlJClo   20-12-16   1.03
//ra#19406: Add TransportDirReport to 2 dir merge zone  nlJClo   20-12-16   1.03
//ra#17285:Adjust headers to standard                   nlJClo   22-09-16   1.02
//ra#14943:Initial version                              nlJClo   30-06-16   1.01
//Based on "FB_MGZ_2D_Trk_Temp" v. 1.07
//
//Description:
//
//The primary function of the merge Zone is merging baggage items coming from at 
//least two infeed zones into one flow.
//
//View from above (conveyor):
//                 ----------------> TRS no as per this flow                           
//     |          TRS 1          |        |          TRS 2          | 
// +---+-------------------------+---++---+-------------------------+---+
// |   |   <--- Reverse -----    |   ||   |   ---- Forward ---->    |   |         
// |   |       SLAVE(FWD)        |   ||   |       MASTER(FWD)       |   |  
// |   |       MASTER(REV)       |   ||   |       SLAVE(REV)        |   |  
// +---+-------------------------+---++---+-------------------------+---+
//     |                         |        |                         |             
//     ^                         ^        ^                         ^  
//PEC upstream        PEC downstream    PEC upstream        PEC downstream
// 
FAMILY : RAW
VERSION : 0.0

BEGIN
NETWORK
TITLE =#Insert# //Insertion point code generator
//The generated source will be added overhere.
//
//-----------Many blocks common and fixed value parameters are deleted to reduce the template size.-----------
//NETWORK
//TITLE =..: HOO 04- Handover object - Receive-Send
//// Add This Network only if Handover Object is present upstream of MGZ
//
//      CALL  "FB_HOO_2Dir" , "DI_HOO_ZZ_90"(
//           i_ID                    := "DB_Status_Index".HOO_ZZ_90.ID,
//           i_Available_IO          := "DB_System_Control".HOO_ZZ_90.IO_Available,
//           i_CMD_Enable            := "DB_System_Control".HOO_ZZ_90.Enable,
//           i_CMD_Start             := "DB_System_Control".HOO_ZZ_90.OS_Start,
//           i_CMD_Reset             := "DB_System_Control".HOO_ZZ_90.OS_Reset,
//           i_CMD_HOO_Rcv_Mode      := TRUE,
//           i_Event_DB              := "DB_Event_Section",
//           i_DB_Send_FIFO_PNPN     := "DB_LCC_00_XX_SND",
//           i_DB_Recv_HandOver_FIFO := "DB_LCC_00_XX_RCV",
//           i_CFG_Default_Record    := 1,
//           i_CFG_LM_Border         := FALSE,
//           i_CFG_Send_Lifesign_Req := FALSE, //For HOO03 = TRUE, for HOO04 = FALSE
//           i_RTS                   := "I_ZZ_90_RTS",
//           i_RTR_Snd               := "I_ZZ_90_RTR_Red",
//           i_IHO                   := "I_ZZ_90_IHO",
//           i_Motor_Run             := "I_ZZ_90_MotorRun",
//           i_TIP                   := "I_ZZ_90_TIP",
//           i_Reset_E_Saving        := "I_ZZ_90_ResetESave",
//           i_Lifesign              := "I_ZZ_90_LifeSign",
//           i_Window_Code           := "I_ZZ_90_WindowCode",
//           i_ResetRestart          := "I_ZZ_90_ResetRestart",
//           i_Item_Length           := "IW_ZZ_90_ItemLength",
//           i_Message_Identifier    := "ID_ZZ_90_MessageID",
//           i_CFG_Slave_Mode        := FALSE,
//           i_TEP_Snd               := "IW_ZZ_90_TEP_Red",
//           i_TOP_Snd               := "IW_ZZ_90_TOP_Red",
//           i_CFG_Run_Out_Distance  := 13,
//           i_DB_PLT_TRS            := "DB_ZZ_01_PLT",
//           i_DB_PLT_HOO            := "DB_ZZ_90_PLT",
//           i_TEP_Downstream        := 0,
//           i_TOP_Downstream        := 0,
//           i_Minimum_Gap           := 0,
//           i_Add_Gap_Stop          := 0,
//           i_Minimum_Head_To_Head  := 250,
//           i_Add_Head_To_Head_Stop := 0,
//           i_Dwnstr_Cnv_Speed      := 1000,
//           i_Dwnstr_Run_out_Dist   := 13,
//           i_Dwnstr_StartUp_Dist   := 13,
//           o_RTS                   := "Q_ZZ_90_RTS_Red",
//           o_RTR_Rcv               := "Q_ZZ_90_RTR",
//           o_IHO                   := "Q_ZZ_90_IHO_Red",
//           o_Motor_Run             := "Q_ZZ_90_MotorRun_Red",
//           o_TIP                   := "Q_ZZ_90_TIP_Red",
//           o_Reset_E_Saving        := "Q_ZZ_90_ResetESave_Red",
//           o_Lifesign              := "Q_ZZ_90_LifeSign",
//           o_Window_Code           := "Q_ZZ_90_WindowCode_Red",
//           o_ResetRestart          := "Q_ZZ_90_ResetRestart",
//           o_Item_Length           := "QW_ZZ_90_ItemLength_Red",
//           o_Message_Identifier    := "QD_ZZ_90_MessageID_Red",
//           o_TEP_Rcv               := "QW_ZZ_90_TEP",
//           o_TOP_Rcv               := "QW_ZZ_90_TOP",
//           o_Req_Halt_TRS          := "DB_Int_Prog_Section".HOO_ZZ_90.Request_Halt,
//           o_Reset_E_Save_Section  := "DB_External".TRS_ZZ_01.Inputs.Request_Reset_EnergySave,
//           o_ST_Link_Error         := "DB_Status".HOO_ZZ_90.Connection_Error,
//           o_ST_WN_Restart         := "DB_Status".HOO_ZZ_90.Restart_required,
//           o_Ready_To_Restart      := "DB_System_Control".HOO_ZZ_90.Ready_To_Start);
//
//
//      CALL  "FB_DAT" , "DI_DAT_ZZ_90"(
//           i_ID_Section            := "DB_Status_Index".HOO_ZZ_90.ID,
//           i_DB_Event              := "DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI := FALSE);
//
//
//NETWORK
////TITLE =: BFxx ZZ_01
//// comment:SCADA command sets redundant mode
//      A     "DB_Command".MGZ_ZZ_00.Redundant; 
//      S     "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      R     "DB_Int_Prog_Zone".MGZ_ZZ_00.Normal; 
//
//      A     "DB_Command".MGZ_ZZ_00.Normal; 
//      R     "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      S     "DB_Int_Prog_Zone".MGZ_ZZ_00.Normal; 
//
//// comment:SCADA command or other MGZ=redundant resets redundant mode
//      A     "DB_Command".MGZ_ZZ_01.Redundant; //Other Merge
//      R     "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      S     "DB_Int_Prog_Zone".MGZ_ZZ_00.Normal; 
//
//// comment:Status MGZ
//      A     "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      =     "DB_Status".MGZ_ZZ_00.Redundant; 
//
//      A     "DB_Int_Prog_Zone".MGZ_ZZ_00.Normal; 
//      =     "DB_Status".MGZ_ZZ_00.Normal; 
//
//// comment:Decide capacity based on direction
//      L     "DB_Setting".MGZ_ZZ_00.Capacity_Primary_Dir; // Forward
//      A     "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse; 
//      JCN   AA01; 
//      L     "DB_Setting".MGZ_ZZ_00.Capacity_Secundary_Dir; // Reverse
//AA01: T     "DB_Int_Prog_Zone".MGZ_ZZ_00.Capacity_Actual_Value;
      
      
//// comment:Halt window generator
//      A     "DB_Status".MGZ_79_00.Redundant; //Other Merge 
//      A     "DB_Status".MGZ_ZZ_00.Normal; 
//      =     "DB_Int_Prog_Zone".MGZ_ZZ_00.Halt_Window_Gen; 
//
//
//      CALL "FC_Calc_H2H_Distance" (
//           i_CFG_Conveyor_Speed     := XXXX,             		//Project specific speed
//           i_CFG_Capacity           := "DB_Int_Prog_Zone".MGZ_ZZ_00.Capacity_Actual_Value,           //Project specific capacity FWD/REV
//           i_CFG_Minimum_Capacity   := 300,
//           i_CFG_Maximum_Capacity   := 1800,
//           o_H2H_Length             := "DB_Int_Prog_Zone".MGZ_ZZ_00.Calculated_H2H_Length,
//           o_Current_Capacity       := #t_Int_Not_Used,
//           o_ST_Capacity_2Low       := #t_Bool_Not_Used,
//           o_ST_Capacity_2High      := #t_Bool_Not_Used,
//           o_ST_CalcH2H_Disable     := #t_Bool_Not_Used);
//
//
////NETWORK
//TITLE =..: Shutter Manager
//// Add This Network only if 2 fire Shutters are present on 1 section
//      CALL  "FC_Dual_SHO_Control" (
//           i_CMD_Controlled_Stop   := "DB_System_Control".MGZ_ZZ_00.Controlled_Stop,
//           i_IO_No_Fire_alarm_SHO_1:= "I_ZZ_99_SG_NO_FIR",
//           i_IO_No_Fire_alarm_SHO_2:= "I_ZZ_98_SG_NO_FIR",
//           i_ST_SHO_1_Close        := "DB_Status".SHO_ZZ_99.Shutter_Close,
//           o_NO_Fire_alarm_SHO_1   := "t_No_Fire_Alarm_SHO_1",
//           o_NO_Fire_alarm_SHO_2   := "t_No_Fire_Alarm_SHO_2",
//           o_Controlled_Stop_SHO_2 := "t_Controlled_Stop_SHO_2");
//
//NETWORK
//TITLE =: TRS1
//
//
//      NOP   0; 
//
//
//// comment:Reset ASI errors
//      A     "DB_System_Control".TRS_ZZ_01.OS_Reset; 
//      ON    "DB_System_Control".TRS_ZZ_01.IO_Available; 
//      R     "DB_Status".TRS_ZZ_01.ASI_Not_Prsnt; 
//      R     "DB_Status".TRS_ZZ_01.ASI_Error; 
//
//// comment:Create ASI slave not present signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Not_Present[xx]; 
//      A     "DB_System_Control".TRS_ZZ_01.IO_Available; 
//      S     "DB_Status".TRS_ZZ_01.ASI_Not_Prsnt; 
//
//// comment:Create ASI slave error signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Error[xx]; 
//      A     "DB_System_Control".TRS_ZZ_01.IO_Available; 
//      S     "DB_Status".TRS_ZZ_01.ASI_Error; 
//
//// comment:Create PEC SOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_01.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_01.ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_01.ASI_Error; 
//      =     #t_TRS_ZZ_01_IO_Avai_SOS; 
//
//// comment:Create PEC EOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_01.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_01.LMS_ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_01.LMS_ASI_Error; 
//      =     #t_TRS_ZZ_01_IO_Available; 
//
//// comment:Equipment Basic
//
//      CALL "FB_EQP_Switch_Dir" , "DI_TRS_ZZ_01_SW_DIR" (
//           i_DB_PLT                 := "DB_ZZ_01_PLT",   //Own TRS1
//           i_DB_PLT_UpStr           := "DB_ZZ_SS_PLT",    //Upstream TRS
//           i_DB_PLT_DwnStr          := "DB_ZZ_02_PLT",    //Downstream TRS 
//           i_CMD_Reverse            := "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant,
//           i_CFG_Cascade_Delay_FWD  := 150,
//           i_CFG_Cascade_Delay_REV  := 0,
//           o_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_01.OS_Direction_Change,
//           o_CMD_MTR_Reverse        := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse,
//           o_Cascade_Delay_Time     := "DB_Int_Prog_Section".TRS_ZZ_01.Cascade_Delay_Time);
//
//// comment:Create command MTR not reverse
//      AN    "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse; 
//      =     "DB_Int_Prog_Section".TRS_ZZ_01.CMD_NOT_MTR_Reverse; 
//
//// comment:Restart report on wait
//
//      CALL "FC_On_Dly_Timer_Sec" (
//           i_CMD_Start              := "DB_Int_Prog_Zone".MGZ_ZZ_00.FP_TransportDir_Report,
//           i_CFG_Timer_Value        := 30,
//           i_Setpoint               := "DB_Int_Prog_Zone".MGZ_ZZ_00.Restart_TranspDirRep,
//           o_Setpoint               := "DB_Int_Prog_Zone".MGZ_ZZ_00.Restart_TranspDirRep,
//           o_Timer_Elapsed          := "DB_Int_Prog_Zone".MGZ_ZZ_00.Restart_TranspDir_Tim);
//
//
//      NOP   0; 
//      AN    "DB_Int_Prog_Section".TRS_ZZ_01.OS_Direction_Change; 
//      AN    "DB_Int_Prog_Zone".MGZ_ZZ_00.Restart_TranspDir_Tim; 
//      FP    "DB_Int_Prog_Zone".MGZ_ZZ_00.FP_TransportDir_Report; 
//      O     "DB_Int_Prog_Section".TRS_ZZ_01.OS_Direction_Change; 
//      JCN   BA02; 
//
//
//      L     1; 
//      A     "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse; 
//      JCN   BA01; 
//      L     2; 
//BA01: T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TransportDirection; 
//
//      NOP   0; 
//
////Get DB_Event_Zone number
//      OPN   "DB_Event_Zone"; 
//      L     DBNO; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.Event_Zone; 
//
//
//      CALL "FC_Write_Event" (
//           i_Message_ID             := 1202,
//           i_Event_value            := "DB_Int_Prog_Zone".MGZ_ZZ_00.TransportDirection,
//           i_DB_Event_Num           := "DB_Int_Prog_Zone".MGZ_ZZ_00.Event_Zone,
//           o_Return_Value           := #t_Int_Not_Used);
//
//BA02: NOP   0; 
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_01_PEC_EOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_01.PEC_1_2D,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE, // FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_01_B21_PEC_EOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_01.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_01_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_01.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_01.LPOS_FWD,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_FWD,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_01.EOS_PEC_Blk);
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_01_PEC_SOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_01.PEC_2_2D,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE,// FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_01_B22_PEC_SOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_01.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_01_IO_Avai_SOS,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_01.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_NOT_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_01.LPOS_REV,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_REV,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_01.SOS_PEC_Blk);
//
//// comment:Equipment layer - PPI 
//
//      CALL "FB_EQP_PPI" , "DI_TRS_ZZ_01_PPI" (
//           i_CFG_PPI_Resolution     := 82,
//           i_CFG_Time_Out_Error     := 492,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_IO_PPI                 := "I_ZZ_01_B23_PPI_PULS",
//           i_Eqp_Available_IO       := #t_TRS_ZZ_01_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_01.OS_Reset,
//           o_PPI_Displacement_mm    := "DB_Int_Prog_Section".TRS_ZZ_01.PPI_Displacement,
//           o_ST_PPI_Err             := "DB_Status".TRS_ZZ_01.PPI_Error);
//
//// comment:Offset link with induct
//
//      NOP   0; 
//      AN    "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      JCN   BA03; 
//
//      L     0; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_H2H_Stop; 
//
//      L     "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_FWD; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_PEC_Offset; 
//
//// comment:Load offset forward
//      L     "DB_Setting".TRS_ZZ_01.Basic_FWD.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_Basic_Offset; 
//      JU    BA04; 
//
//BA03: L     "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_REV; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_PEC_Offset; 
//
//      L     "DB_Int_Prog_Zone".MGZ_ZZ_00.Calculated_H2H_Length; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_H2H_Stop; 
//
//// comment:Load offset reverse
//      L     "DB_Setting".TRS_ZZ_01.Basic_REV.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_Basic_Offset; 
//BA04: NOP   0; 
//
//// comment:Condition to request stop
//      A     "DB_Status".TRS_ZZ_01.LMS_ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_01.LMS_ASI_Error; 
//      O     "DB_Status".TRS_ZZ_01.LMS_Not_Auto; 
//      O     "DB_Status".TRS_ZZ_01.LMS_Not_Hthy; 
//      O     "DB_Status".TRS_ZZ_01.ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_01.ASI_Error; 
//      O     "DB_Status".TRS_ZZ_01.EOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_01.EOS_PEC_Miss; 
//      O     "DB_Status".TRS_ZZ_01.PPI_Error; 
//      O     "DB_Status".TRS_ZZ_01.SOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_01.SOS_PEC_Miss; 
//      =     "DB_External".TRS_ZZ_01.Inputs.Request_Stop; 
//
//// comment:Condition to request halt
//      A     "DB_Int_Prog_Section".TRS_ZZ_01.HW_Request_Halt; 
//      O     "DB_Int_Prog_Section".SHO_ZZ_99.Request_Halt_TRS; //IF SHO present on this section
//      O     "DB_Int_Prog_Section".SHO_ZZ_98.Request_Halt_TRS; //IF SHO present on this section
//      O     "DB_Int_Prog_Section".HOO_ZZ_90.Request_Halt; // If HOO is present
//      O     "DB_Int_Prog_Section".HOO_ZZ_89.Request_Halt; // If HOO is present
//      =     "DB_External".TRS_ZZ_01.Inputs.Request_Halt; 
//
////******************************************************************************
//// Change "i_CFG_Slave_Mode" into "FALSE" when this is the only merge conveyor
////******************************************************************************
//
//// comment:Equipment Basic
//
//      CALL "FB_EQP_Basic" , "DI_TRS_ZZ_01_EQP" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_01.ID,
//           i_Basic_Offset           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_Basic_Offset,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_DB_PLT_DwnStr          := "DB_ZZ_02_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_Add_H2H_Stop           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS1_H2H_Stop,
//           i_CFG_Cascade_Delay_Time := "DB_Int_Prog_Section".TRS_ZZ_01.Cascade_Delay_Time,
//           i_CFG_Slave_Mode         := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_NOT_MTR_Reverse,
//           i_CFG_Del_Window_Codes   := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse,
//           i_Available_IO           := "DB_System_Control".TRS_ZZ_01.IO_Available,
//           i_Safety_OK              := "DB_System_Control".TRS_ZZ_01.Safety_OK,
//           i_CMD_Enable             := "DB_System_Control".TRS_ZZ_01.Enable,
//           i_CMD_Start              := "DB_System_Control".TRS_ZZ_01.OS_Start,
//           i_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_01.OS_Direction_Change,
//           i_Clr_PLT_Data           := "DB_Status".TRS_ZZ_01.LMS_Not_Auto,
//           o_External               := "DB_External".TRS_ZZ_01.Outputs,
//           o_Motor_Run              := "DB_Int_Prog_Section".TRS_ZZ_01.Motor_Run,
//           o_Ready_To_Restart       := "DB_System_Control".TRS_ZZ_01.Ready_To_Start);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_01_TRK_FWD" (
//           i_Setting                := "DB_Setting".TRS_ZZ_01.Track_FWD,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_FWD,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_01.LPOS_FWD,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_01.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_01.EOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_01.EOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_01_EOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_01_EOS);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_01_TRK_REV" (
//           i_Setting                := "DB_Setting".TRS_ZZ_01.Track_REV,
//           i_DB_PLT                 := "DB_ZZ_01_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_01.PEC_Offset_REV,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_01.LPOS_REV,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_01.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_NOT_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_01.SOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_01.SOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_01_SOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_01_SOS);
//
//// comment:Hardware Layer - Local Motor Starter - 2 Dir / 1 Spd - LMS-D - 2 Input
//
//      CALL "FB_HW_MTR_2DIR_LMS" , "DI_TRS_ZZ_01_HW" (
//           i_CMD_Send_Stat          := "DB_System_Control".TRS_ZZ_01.OS_Send_Statistics,
//           i_Event_DB               := "DB_Event_Section",
//           i_CFG_Motor_Switch_Time  := 300,
//           i_IO_LMS_Auto            := "I_ZZ_01_A12_LMS_AUTO",
//           i_IO_LMS_Healthy         := "I_ZZ_01_A12_LMS_HLTY",
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_01.OS_Reset,
//           i_CMD_Req_Motor_Run      := "DB_Int_Prog_Section".TRS_ZZ_01.Motor_Run,
//           i_CMD_Req_Motor_Reverse  := "DB_Int_Prog_Section".TRS_ZZ_01.CMD_MTR_Reverse,
//           o_IO_MTR_Fwd             := "Q_ZZ_01_M11_MTR_FWD",
//           o_IO_MTR_Rev             := "Q_ZZ_01_M11_MTR_REV",
//           o_Req_Halt               := "DB_Int_Prog_Section".TRS_ZZ_01.HW_Request_Halt);
//
//============This piece of code to be added only if Shutter is present==========
// Condition to force run  
//           A    "Q_ZZ_01_M11_MTR_FWD";
//           O(;    
//           AN   "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           A    "DB_Int_Prog_Section".SHO_ZZ_99.Force_MTR_TRS;
//           O    "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =    "Q_ZZ_01_M11_MTR_FWD";
//
//           A    "Q_ZZ_01_M11_MTR_REV";
//           O(;    
//           A    "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           A    "DB_Int_Prog_Section".SHO_ZZ_99.Force_MTR_TRS;
//           O    "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =    "Q_ZZ_01_M11_MTR_REV";
//// comment:Data Layer
//
//      CALL "FB_DAT" , "DI_TRS_ZZ_01_DAT" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_01.ID,
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI  := FALSE);
//
//============Add below network only if Shutter is present=================
//NETWORK
//TITLE =..:SHO ZZ.99
//
//// comment:Create IO Available signal
//      A     "DB_System_Control".SHO_ZZ_99.IO_Available,
//      AN    "DB_Status".SHO_ZZ_99.ASI_Not_Prsnt;
//      AN    "DB_Status".SHO_ZZ_99.ASI_Error;
//      AN    "DB_Status".SHO_ZZ_99.ASI_2_Not_Prsnt;
//      AN    "DB_Status".SHO_ZZ_99.ASI_2_Error;
//      =     #t_SHO_ZZ_99_IO_Available;
//
// Request stop
//      A     "DB_Status".SHO_ZZ_99.Shutter_Not_Auto;
//      O     "DB_Status".SHO_ZZ_99.Technical_Error;
//      O     "DB_Status".SHO_ZZ_99.Shutter_Not_Hthy;
//      O     "DB_Status".SHO_ZZ_99.ASI_Not_Prsnt; 
//      O     "DB_Status".SHO_ZZ_99.ASI_Error; 
//      O     "DB_Status".SHO_ZZ_99.ASI_2_Not_Prsnt; 
//      O     "DB_Status".SHO_ZZ_99.ASI_2_Error; 
//      =     "DB_External".SHO_ZZ_99.Inputs.Request_Stop;
//
// Energy saving TRS
//      A     "DB_External".TRS_ZZ_01.Outputs.Energy_Saving;
//      =     "DB_Int_Prog_Section".SHO_ZZ_99.TRS_Energy_Saving;
//
// Shutter object
//// This block is applicable if SHO is used. 
//// Use appropriate equipment block based on Fire / Security / Fire+Security shutter is used
//      CALL  "FB_EQP_Shutter" , "DI_SHO_ZZ_99" (  
//           i_CMD_Enable            := "DB_System_Control".SHO_ZZ_99.Enable,
//           i_CMD_Start             := "DB_System_Control".SHO_ZZ_99.OS_Start,
//           i_CMD_Reset             := "DB_System_Control".SHO_ZZ_99.OS_Reset,
//           i_CMD_Controlled_Stop   := "DB_System_Control".SHO_ZZ_99.Controlled_Stop,
//           i_DB_PLT_TRS            := "DB_ZZ_01_PLT",
//           i_IO_NOT_Safety_Edge    := "I_ZZ_99_SG_SAF_EDGE",
//           i_IO_PS_Shutter_Opened  := "I_ZZ_99_LS_OPENED",
//           i_IO_PS_Shutter_Closed  := "I_ZZ_99_LS_CLOSED",
//           i_IO_No_Fire_alarm      := "t_No_Fire_Alarm_SHO_1",
//           i_IO_Automatic_Mode     := "I_ZZ_99_SG_AUTO_MODE",
//           o_ST_WN_Restart         := "DB_Status".SHO_ZZ_99.Restart_required);
//
////Give disable send to upstream TRS   
//       A   "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//       A   "DB_Int_Prog_Section".SHO_ZZ_99.Request_Disable_Send;
//       =   "DB_External".TRS_ZZ_02.Inputs.Request_Disable_Send;  
//
// Hardware shutter object
//
//      CALL  "FB_HW_Shutter" , "DI_SHO_ZZ_99_HW"(
//           i_CMD_Reset             := "DB_System_Control".SHO_ZZ_99.OS_Reset,
//           i_CMD_Req_Shutter_Open  := "DB_Int_Prog_Section".SHO_ZZ_99.Req_Shutter_Open,
//           i_CMD_Req_Shutter_Close := "DB_Int_Prog_Section".SHO_ZZ_99.Req_Shutter_Close,
//           i_CMD_Send_Stat         := "DB_System_Control".SHO_ZZ_99.OS_Send_Statistics,
//           i_Event_DB              := "DB_Event_Section",
//           i_CFG_Motor_Switch_Time := 300,
//           i_IO_Shutter_Healthy    := "I_ZZ_99_SG_HLTY",
//           i_IO_Automatic_Mode     := "I_ZZ_99_SG_AUTO_MODE",
//           i_IO_No_Technical_Error := "I_ZZ_99_SG_NO_ERROR",
//           o_IO_MTR_Open           := "Q_ZZ_99_SG_OPEN_CMD",
//           o_IO_MTR_Close          := "Q_ZZ_99_SG_CLOSE_CMD",
//           o_ST_Not_Automatic      := "DB_Status".SHO_ZZ_99.Shutter_Not_Auto,
//           o_ST_Technical_Error    := "DB_Status".SHO_ZZ_99.Technical_Error,
//           o_ST_Shutter_NOT_Healthy:= "DB_Status".SHO_ZZ_99.Shutter_Not_Hthy,
//           o_ST_ASI_Slave2_Error   := "DB_Status".SHO_ZZ_99.ASI_2_Error);
//
// Data Layer
//
//      CALL  "FB_DAT" , "DI_SHO_ZZ_99_DAT"(
//           i_ID_Section            := "DB_Status_Index".SHO_ZZ_99.ID,
//           i_DB_Event              := "DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI := FALSE);
//
////NETWORK
////TITLE =: BFxx ZZ_02
//// comment:Reset ASI errors
//      A     "DB_System_Control".TRS_ZZ_02.OS_Reset; 
//      ON    "DB_System_Control".TRS_ZZ_02.IO_Available; 
//      R     "DB_Status".TRS_ZZ_02.ASI_Not_Prsnt; 
//      R     "DB_Status".TRS_ZZ_02.ASI_Error; 
//
//// comment:Create ASI slave not present signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Not_Present[xx]; 
//      A     "DB_System_Control".TRS_ZZ_02.IO_Available; 
//      S     "DB_Status".TRS_ZZ_02.ASI_Not_Prsnt; 
//
//// comment:Create ASI slave error signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Error[xx]; 
//      A     "DB_System_Control".TRS_ZZ_02.IO_Available; 
//      S     "DB_Status".TRS_ZZ_02.ASI_Error; 
//
//// comment:Create PEC SOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_02.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_02.ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_02.ASI_Error; 
//      =     #t_TRS_ZZ_02_IO_Avai_SOS; 
//
//// comment:Create PEC EOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_02.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_02.LMS_ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_02.LMS_ASI_Error; 
//      =     #t_TRS_ZZ_02_IO_Available; 
//
//// comment:Equipment Basic
//
//      CALL "FB_EQP_Switch_Dir" , "DI_TRS_ZZ_02_SW_DIR" (
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_DB_PLT_UpStr           := "DB_ZZ_01_PLT",
//           i_DB_PLT_DwnStr          := "DB_ZZ_03_PLT", //Own TRS3 if applicable or downstream section.
//           i_CMD_Reverse            := "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant,
//           i_CFG_Cascade_Delay_FWD  := 150,  //If this is last belt this parameter must be 0
//           i_CFG_Cascade_Delay_REV  := 150,
//           o_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_02.OS_Direction_Change,
//           o_CMD_MTR_Reverse        := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse,
//           o_Cascade_Delay_Time     := "DB_Int_Prog_Section".TRS_ZZ_02.Cascade_Delay_Time);
//
//// comment:Create command MTR not reverse
//      AN    "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse; 
//      =     "DB_Int_Prog_Section".TRS_ZZ_02.CMD_NOT_MTR_Reverse; 
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_02_PEC_EOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_02.PEC_1_2D,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE,// FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_02_B21_PEC_EOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_02.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_02_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_02.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_02.LPOS_FWD,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_FWD,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_02.EOS_PEC_Blk);
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_02_PEC_SOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_02.PEC_2_2D,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE,// FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_02_B22_PEC_SOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_02.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_02_IO_Avai_SOS,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_02.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_NOT_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_02.LPOS_REV,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_REV,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_02.SOS_PEC_Blk);
//
//// comment:Equipment layer - PPI 
//
//      CALL "FB_EQP_PPI" , "DI_TRS_ZZ_02_PPI" (
//           i_CFG_PPI_Resolution     := 82,
//           i_CFG_Time_Out_Error     := 492,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_IO_PPI                 := "I_ZZ_02_B23_PPI_PULS",
//           i_Eqp_Available_IO       := #t_TRS_ZZ_02_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_02.OS_Reset,
//           o_PPI_Displacement_mm    := "DB_Int_Prog_Section".TRS_ZZ_02.PPI_Displacement,
//           o_ST_PPI_Err             := "DB_Status".TRS_ZZ_02.PPI_Error);
//
//// comment:Offset link with induct
//
//      NOP   0; 
//      AN    "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      JCN   CA01; 
//
//      L     0; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_H2H_Stop; 
//
//      L     "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_FWD; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_PEC_Offset; 
//
//// comment:Load offset forward
//      L     "DB_Setting".TRS_ZZ_02.Basic_FWD.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_Basic_Offset; 
//      JU    CA02; 
//
//CA01: L     "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_REV; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_PEC_Offset; 
//
//      L     "DB_Int_Prog_Zone".MGZ_ZZ_00.Calculated_H2H_Length; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_H2H_Stop; 
//
//// comment:Load offset reverse
//      L     "DB_Setting".TRS_ZZ_02.Basic_REV.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_Basic_Offset; 
//CA02: NOP   0; 
//
//// comment:Condition to request stop
//      A     "DB_Status".TRS_ZZ_02.LMS_ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_02.LMS_ASI_Error; 
//      O     "DB_Status".TRS_ZZ_02.LMS_Not_Auto; 
//      O     "DB_Status".TRS_ZZ_02.LMS_Not_Hthy; 
//      O     "DB_Status".TRS_ZZ_02.ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_02.ASI_Error; 
//      O     "DB_Status".TRS_ZZ_02.EOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_02.EOS_PEC_Miss; 
//      O     "DB_Status".TRS_ZZ_02.PPI_Error; 
//      O     "DB_Status".TRS_ZZ_02.SOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_02.SOS_PEC_Miss; 
//      =     "DB_External".TRS_ZZ_02.Inputs.Request_Stop; 
//
//// comment:Condition to request halt
//      A     "DB_Int_Prog_Section".TRS_ZZ_02.HW_Request_Halt; 
//      O     "DB_Int_Prog_Section".SHO_ZZ_98.Request_Halt_TRS; //IF SHO present on this section
//      O     "DB_Int_Prog_Section".HOO_ZZ_89.Request_Halt; // If HOO is present
//      =     "DB_External".TRS_ZZ_02.Inputs.Request_Halt; 
//
//// comment:Equipment Basic
//
////**********************************************************************************************************
//// Change "i_CFG_Slave_Mode" into "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse when this is the last downstream merge conveyor
//// As long as this section is middle "i_CFG_Slave_Mode" paramter must be true.
////**********************************************************************************************************
//
//      CALL "FB_EQP_Basic" , "DI_TRS_ZZ_02_EQP" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_02.ID,
//           i_Basic_Offset           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_Basic_Offset,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_DB_PLT_DwnStr          := "DB_ZZ_SS_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_Add_H2H_Stop           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_H2H_Stop,
//           i_CFG_Cascade_Delay_Time := "DB_Int_Prog_Section".TRS_ZZ_02.Cascade_Delay_Time,
//           i_CFG_Strt_Up_T_E_Save   := "DB_Setting".common.Start_Up_Time_E_Save,
//           i_CFG_Run_Out_E_Save     := "DB_Setting".common.Run_Out_Time_E_Save,
//           i_CFG_Stop_T_E_Save      := "DB_Setting".common.Stop_Time_E_Save,
//           i_PPI_Displacement       := "DB_Int_Prog_Section".TRS_ZZ_02.PPI_Displacement,
//           i_Dwnstr_PLT_Pos         := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS2_PEC_Offset,
//           i_CFG_Disbl_E_Save       := "DB_Setting".common.Disable_Energy_Saving,
//           i_CFG_Slave_Mode         := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,     
//           i_CFG_Del_Window_Codes   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_NOT_MTR_Reverse,//if last belt of MGZ else false
//           i_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_02.OS_Direction_Change,
//           i_Clr_PLT_Data           := "DB_Status".TRS_ZZ_02.LMS_Not_Auto,
//           o_External               := "DB_External".TRS_ZZ_02.Outputs,
//           o_Motor_Run              := "DB_Int_Prog_Section".TRS_ZZ_02.Motor_Run,
//           o_Ready_To_Restart       := "DB_System_Control".TRS_ZZ_02.Ready_To_Start);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_02_TRK_FWD" (
//           i_Setting                := "DB_Setting".TRS_ZZ_02.Track_FWD,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_FWD,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_02.LPOS_FWD,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_02.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_02.EOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_02.EOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_02_EOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_02_EOS);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_02_TRK_REV" (
//           i_Setting                := "DB_Setting".TRS_ZZ_02.Track_REV,
//           i_DB_PLT                 := "DB_ZZ_02_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_02.PEC_Offset_REV,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_02.LPOS_REV,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_02.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_NOT_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_02.SOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_02.SOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_02_SOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_02_SOS);
//
//// comment:Hardware Layer - Local Motor Starter - 2 Dir / 1 Spd - LMS-D - 2 Input
//
//      CALL "FB_HW_MTR_2DIR_LMS" , "DI_TRS_ZZ_02_HW" (
//           i_CMD_Send_Stat          := "DB_System_Control".TRS_ZZ_02.OS_Send_Statistics,
//           i_Event_DB               := "DB_Event_Section",
//           i_CFG_Motor_Switch_Time  := 300,
//           i_Available_IO           := "DB_System_Control".TRS_ZZ_02.IO_Available,
//           i_IO_LMS_Auto            := "I_ZZ_02_A12_LMS_AUTO",
//           i_IO_LMS_Healthy         := "I_ZZ_02_A12_LMS_HLTY",
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_02.OS_Reset,
//           i_CMD_Req_Motor_Run      := "DB_Int_Prog_Section".TRS_ZZ_02.Motor_Run,
//           i_CMD_Req_Motor_Reverse  := "DB_Int_Prog_Section".TRS_ZZ_02.CMD_MTR_Reverse,
//           o_IO_MTR_Fwd             := "Q_ZZ_02_M11_MTR_FWD",
//           o_IO_MTR_Rev             := "Q_ZZ_02_M11_MTR_REV",
//           o_Req_Halt               := "DB_Int_Prog_Section".TRS_ZZ_02.HW_Request_Halt);
//
//============This piece of code to be added only if Shutter is present==========
// Condition to force run  
//           A    "Q_ZZ_02_M11_MTR_FWD";
//           O(;    
//           AN   "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           O    "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =    "Q_ZZ_02_M11_MTR_FWD";
//
//           A    "Q_ZZ_02_M11_MTR_REV";
//           O(;    
//           A    "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           O    "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =    "Q_ZZ_02_M11_MTR_REV";
//
//
//// comment:Data Layer
//
//      CALL "FB_DAT" , "DI_TRS_ZZ_02_DAT" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_02.ID,
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI  := FALSE);
//
//NETWORK
//TITLE =DA: TRS3
//// comment:Reset ASI errors
//      A     "DB_System_Control".TRS_ZZ_03.OS_Reset; 
//      ON    "DB_System_Control".TRS_ZZ_03.IO_Available; 
//      R     "DB_Status".TRS_ZZ_03.ASI_Not_Prsnt; 
//      R     "DB_Status".TRS_ZZ_03.ASI_Error; 
//
//// comment:Create ASI slave not present signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Not_Present[xx]; 
//      A     "DB_System_Control".TRS_ZZ_03.IO_Available; 
//      S     "DB_Status".TRS_ZZ_03.ASI_Not_Prsnt; 
//
//// comment:Create ASI slave error signal
//      A     "DB_Diagnose_ASI_PF".Gateway_xx_Channel_x.Slave_Error[xx]; 
//      A     "DB_System_Control".TRS_ZZ_03.IO_Available; 
//      S     "DB_Status".TRS_ZZ_03.ASI_Error; 
//
//// comment:Create PEC SOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_03.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_03.ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_03.ASI_Error; 
//      =     #t_TRS_ZZ_03_IO_Avai_SOS; 
//
//// comment:Create PEC EOS IO Available signal
//      A     "DB_System_Control".TRS_ZZ_03.IO_Available; 
//      AN    "DB_Status".TRS_ZZ_03.LMS_ASI_Not_Prsnt; 
//      AN    "DB_Status".TRS_ZZ_03.LMS_ASI_Error; 
//      =     #t_TRS_ZZ_03_IO_Available; 
//
//// comment:Equipment Basic
//
//      CALL "FB_EQP_Switch_Dir" , "DI_TRS_ZZ_03_SW_DIR" (
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_DB_PLT_UpStr           := "DB_ZZ_02_PLT",
//           i_DB_PLT_DwnStr          := "DB_ZZ_SS_PLT", //Downstream section.
//           i_CMD_Reverse            := "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant,
//           i_CFG_Cascade_Delay_FWD  := 0,  //Only if this is last belt.If not last must be 150
//           i_CFG_Cascade_Delay_REV  := 150,
//           o_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_03.OS_Direction_Change,
//           o_CMD_MTR_Reverse        := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,
//           o_Cascade_Delay_Time     := "DB_Int_Prog_Section".TRS_ZZ_03.Cascade_Delay_Time);
//
//// comment:Create command MTR not reverse
//      AN    "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse; 
//      =     "DB_Int_Prog_Section".TRS_ZZ_03.CMD_NOT_MTR_Reverse; 
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_03_PEC_EOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_03.PEC_1_2D,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE,// FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_03_B21_PEC_EOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_03.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_03_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_03.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_03.LPOS_FWD,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_FWD,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_03.EOS_PEC_Blk);
//
//// comment:Equipment layer - PEC
//
//      CALL "FB_EQP_PEC_2Dir" , "DI_TRS_ZZ_03_PEC_SOS" (
//           i_Setting                := "DB_Setting".TRS_ZZ_03.PEC_2_2D,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_Min_Product_Length := 15,
//           i_CFG_Track_Present      := TRUE,// FALSE if Tracking is not present
//           i_CFG_Reset_Block_PEC_Oc := FALSE,
//           i_IO_NOT_PEC             := "I_ZZ_03_B22_PEC_SOS",
//           i_CFG_Preset_PEC_Latch   := "DB_Status".TRS_ZZ_03.LMS_Not_Auto,
//           i_Eqp_Available_IO       := #t_TRS_ZZ_03_IO_Avai_SOS,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_03.OS_Reset,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_NOT_MTR_Reverse,
//           o_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_03.LPOS_REV,
//           o_PEC_Position           := "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_REV,
//           o_ST_PEC_Blk             := "DB_Status".TRS_ZZ_03.SOS_PEC_Blk);
//
//
//// comment:Equipment layer - PPI 
//
//      CALL "FB_EQP_PPI" , "DI_TRS_ZZ_03_PPI" (
//           i_CFG_PPI_Resolution     := 82,
//           i_CFG_Time_Out_Error     := 492,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_IO_PPI                 := "I_ZZ_03_B23_PPI_PULS",
//           i_Eqp_Available_IO       := #t_TRS_ZZ_03_IO_Available,
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_03.OS_Reset,
//           o_PPI_Displacement_mm    := "DB_Int_Prog_Section".TRS_ZZ_03.PPI_Displacement,
//           o_ST_PPI_Err             := "DB_Status".TRS_ZZ_03.PPI_Error);
//
//// comment:Offset link with induct
//
//      NOP   0; 
//      AN    "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//      JCN   DA01; 
//
//      L     0; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_H2H_Stop; 
//
//      L     "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_FWD; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_PEC_Offset; 
//
//// comment:Load offset forward
//      L     "DB_Setting".TRS_ZZ_03.Basic_FWD.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_Basic_Offset; 
//      JU    DA02; 
//
//DA01: L     "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_REV; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_PEC_Offset; 
//
//      L     "DB_Int_Prog_Zone".MGZ_ZZ_00.Calculated_H2H_Length; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_H2H_Stop; 
//
//// comment:Load offset reverse
//      L     "DB_Setting".TRS_ZZ_03.Basic_REV.Offset; 
//      T     "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_Basic_Offset; 
//DA02: NOP   0; 
//
//// comment:Condition to request stop
//      A     "DB_Status".TRS_ZZ_03.LMS_ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_03.LMS_ASI_Error; 
//      O     "DB_Status".TRS_ZZ_03.LMS_Not_Auto; 
//      O     "DB_Status".TRS_ZZ_03.LMS_Not_Hthy; 
//      O     "DB_Status".TRS_ZZ_03.ASI_Not_Prsnt; 
//      O     "DB_Status".TRS_ZZ_03.ASI_Error; 
//      O     "DB_Status".TRS_ZZ_03.EOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_03.EOS_PEC_Miss; 
//      O     "DB_Status".TRS_ZZ_03.PPI_Error; 
//      O     "DB_Status".TRS_ZZ_03.SOS_PEC_Blk; 
//      O     "DB_Status".TRS_ZZ_03.SOS_PEC_Miss; 
//      =     "DB_External".TRS_ZZ_03.Inputs.Request_Stop; 
//
//// comment:Condition to request halt
//      A     "DB_Int_Prog_Section".TRS_ZZ_03.HW_Request_Halt; 
//      O     "DB_Int_Prog_Section".SHO_ZZ_98.Request_Halt_TRS; //IF SHO present on this section
//      O     "DB_Int_Prog_Section".HOO_ZZ_89.Request_Halt; // If HOO is present
//      =     "DB_External".TRS_ZZ_03.Inputs.Request_Halt; 
//
//// comment:Equipment Basic
//
//
////******************************************************************************
//
//// Change "i_CFG_Slave_Mode" into "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse when this is the last 
////downstream merge conveyor
////******************************************************************************
//      CALL "FB_EQP_Basic" , "DI_TRS_ZZ_03_EQP" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_03.ID,
//           i_Basic_Offset           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_Basic_Offset,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_DB_PLT_DwnStr          := "DB_ZZ_SS_PLT",
//           i_DB_Event               := "DB_Event_Section",
//           i_Add_H2H_Stop           := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_H2H_Stop,
//           i_CFG_Cascade_Delay_Time := "DB_Int_Prog_Section".TRS_ZZ_03.Cascade_Delay_Time,
//           i_CFG_Strt_Up_T_E_Save   := "DB_Setting".common.Start_Up_Time_E_Save,
//           i_CFG_Run_Out_E_Save     := 3000,
//           i_CFG_Stop_T_E_Save      := "DB_Setting".common.Stop_Time_E_Save,
//           i_PPI_Displacement       := "DB_Int_Prog_Section".TRS_ZZ_03.PPI_Displacement,
//           i_Dwnstr_PLT_Pos         := "DB_Int_Prog_Zone".MGZ_ZZ_00.TRS3_PEC_Offset,
//           i_CFG_Disbl_E_Save       := "DB_Setting".common.Disable_Energy_Saving,
//           i_CFG_Slave_Mode         := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,
//           i_CFG_Del_Window_Codes   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_NOT_MTR_Reverse,
//           i_OS_Direction_Change    := "DB_Int_Prog_Section".TRS_ZZ_03.OS_Direction_Change,
//           i_Clr_PLT_Data           := "DB_Status".TRS_ZZ_03.LMS_Not_Auto,
//           o_External               := "DB_External".TRS_ZZ_03.Outputs,
//           o_Motor_Run              := "DB_Int_Prog_Section".TRS_ZZ_03.Motor_Run,
//           o_Ready_To_Restart       := "DB_System_Control".TRS_ZZ_03.Ready_To_Start);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_03_TRK_FWD" (
//           i_Setting                := "DB_Setting".TRS_ZZ_03.Track_FWD,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_FWD,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_03.LPOS_FWD,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_03.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_03.EOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_03.EOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_03_EOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_03_EOS);
//
//// comment:Tracking Layer
//
//      CALL "FB_TRK_Track" , "DI_TRS_ZZ_03_TRK_REV" (
//           i_Setting                := "DB_Setting".TRS_ZZ_03.Track_REV,
//           i_DB_PLT                 := "DB_ZZ_03_PLT",
//           i_Event_DB               := "DB_Event_Section",
//           i_Position_PEC_Update    := "DB_Int_Prog_Section".TRS_ZZ_03.PEC_Offset_REV,
//           i_LPOS                   := "DB_Int_Prog_Section".TRS_ZZ_03.LPOS_REV,
//           i_OS_Direction_Change    := FALSE,
//           i_HW_MTR_Not_Auto        := "DB_Status".TRS_ZZ_03.LMS_Not_Auto,
//           i_Disable_Update_Funct   := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_NOT_MTR_Reverse,
//           o_ST_PEC_Miss            := "DB_Status".TRS_ZZ_03.SOS_PEC_Miss,
//           o_ST_PEC_BadTrack        := "DB_Status".TRS_ZZ_03.SOS_PEC_BadTr,
//           o_Update_Performance     := #t_Update_Perf_ZZ_03_SOS,
//           o_Deviation_Last_Update  := #t_Dev_las_ZZ_03_SOS);
//
//// comment:Hardware Layer - Local Motor Starter - 2 Dir / 1 Spd - LMS-D - 2 Input
//
//      CALL "FB_HW_MTR_2DIR_LMS" , "DI_TRS_ZZ_03_HW" (
//           i_CMD_Send_Stat          := "DB_System_Control".TRS_ZZ_03.OS_Send_Statistics,
//           i_Event_DB               := "DB_Event_Section",
//           i_CFG_Motor_Switch_Time  := 300,
//           i_Available_IO           := "DB_System_Control".TRS_ZZ_03.IO_Available,
//           i_IO_LMS_Auto            := "I_ZZ_03_A12_LMS_AUTO",
//           i_IO_LMS_Healthy         := "I_ZZ_03_A12_LMS_HLTY",
//           i_CMD_Reset              := "DB_System_Control".TRS_ZZ_03.OS_Reset,
//           i_CMD_Req_Motor_Run      := "DB_Int_Prog_Section".TRS_ZZ_03.Motor_Run,
//           i_CMD_Req_Motor_Reverse  := "DB_Int_Prog_Section".TRS_ZZ_03.CMD_MTR_Reverse,
//           o_IO_MTR_Fwd             := "Q_ZZ_03_M11_MTR_FWD",
//           o_IO_MTR_Rev             := "Q_ZZ_03_M11_MTR_REV",
//           o_Req_Halt               := "DB_Int_Prog_Section".TRS_ZZ_03.HW_Request_Halt);
//
//============This piece of code to be added only if Shutter is present==========
// Condition to force run  
//           A   "Q_ZZ_03_M11_MTR_FWD";
//           O(;    
//           AN  "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           O   "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =   "Q_ZZ_03_M11_MTR_FWD";
//
//           A   "Q_ZZ_03_M11_MTR_REV";
//           O(;    
//           A   "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant;
//           O   "DB_Int_Prog_Section".SHO_ZZ_98.Force_MTR_TRS; 
//           );
//           =   "Q_ZZ_03_M11_MTR_REV";
//
//
//// comment:Data Layer
//
//      CALL "FB_DAT" , "DI_TRS_ZZ_03_DAT" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_03.ID,
//           i_DB_Event               := "DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI  := FALSE);
//
//
//============Add below ntwork only if Shutter is present=================
//NETWORK
//TITLE =..:SHO ZZ_98
//
//      NOP   0;
//// comment:Create IO Available signal
//      A     "DB_System_Control".SHO_ZZ_98.IO_Available,
//      AN    "DB_Status".SHO_ZZ_98.ASI_Not_Prsnt;
//      AN    "DB_Status".SHO_ZZ_98.ASI_Error;
//      AN    "DB_Status".SHO_ZZ_98.ASI_2_Not_Prsnt;
//      AN    "DB_Status".SHO_ZZ_98.ASI_2_Error;
//      =     #t_SHO_ZZ_98_IO_Available;
//
// Request stop
//      A     "DB_Status".SHO_ZZ_98.Shutter_Not_Auto;
//      O     "DB_Status".SHO_ZZ_98.Technical_Error;
//      O     "DB_Status".SHO_ZZ_98.Shutter_Not_Hthy;
//      O     "DB_Status".SHO_ZZ_98.ASI_Not_Prsnt; 
//      O     "DB_Status".SHO_ZZ_98.ASI_Error; 
//      O     "DB_Status".SHO_ZZ_98.ASI_2_Not_Prsnt; 
//      O     "DB_Status".SHO_ZZ_98.ASI_2_Error; 
//      =     "DB_External".SHO_ZZ_98.Inputs.Request_Stop;
//
// Energy saving TRS
//      A     "DB_External".TRS_ZZ_SS.Outputs.Energy_Saving;
//      =     "DB_Int_Prog_Section".SHO_ZZ_98.TRS_Energy_Saving;
//
// Shutter object
//// This block is applicable if SHO is used. 
//// Use appropriate equipment block based on Fire / Security / Fire+Security shutter is used
//    CALL  "FB_EQP_Shutter" , "DI_SHO_ZZ_98" (  
//       i_CMD_Enable            :="DB_System_Control".SHO_ZZ_98.Enable,
//       i_CMD_Start             :="DB_System_Control".SHO_ZZ_98.OS_Start,
//       i_CMD_Reset             :="DB_System_Control".SHO_ZZ_98.OS_Reset,
//       i_CMD_Controlled_Stop   :="t_Controlled_Stop_SHO_2",
//       i_DB_PLT_TRS            :="DB_ZZ_01_PLT",
//       i_IO_NOT_Safety_Edge    :="I_ZZ_98_SG_SAF_EDGE",
//       i_IO_PS_Shutter_Opened  :="I_ZZ_98_LS_OPENED",
//       i_IO_PS_Shutter_Closed  :="I_ZZ_98_LS_CLOSED",
//       i_IO_No_Fire_alarm      :="t_No_Fire_Alarm_SHO_2",
//       i_IO_Automatic_Mode     :="I_ZZ_98_SG_AUTO_MODE",
//       o_ST_WN_Restart         :="DB_Status".SHO_ZZ_98.Restart_required);
//
// 
////Give disable send to upstream TRS   
//       A "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//       A "DB_Int_Prog_Section".SHO_ZZ_98.Request_Disable_Send;
//       = "DB_External".TRS_ZZ_SS.Inputs.Request_Disable_Send;  
//
//       AN "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant; 
//       A  "DB_Int_Prog_Section".SHO_ZZ_98.Request_Disable_Send;
//       =  "DB_External".TRS_ZZ_SS.Inputs.Request_Disable_Send;  
//
// Hardware shutter object
//
//      CALL  "FB_HW_Shutter" , "DI_SHO_ZZ_98_HW"(
//       i_CMD_Reset             :="DB_System_Control".SHO_ZZ_98.OS_Reset,
//       i_CMD_Req_Shutter_Open  :="DB_Int_Prog_Section".SHO_ZZ_98.Req_Shutter_Open,
//       i_CMD_Req_Shutter_Close :="DB_Int_Prog_Section".SHO_ZZ_98.Req_Shutter_Close,
//       i_Event_DB              :="DB_Event_Section",
//       i_CFG_Motor_Switch_Time :=300,
//       i_IO_Shutter_Healthy    :="I_ZZ_98_SG_HLTY",
//       i_IO_Automatic_Mode     :="I_ZZ_98_SG_AUTO_MODE",
//       i_IO_No_Technical_Error :="I_ZZ_98_SG_NO_ERROR",
//       o_IO_MTR_Open           :="Q_ZZ_98_SG_OPEN_CMD",
//       o_IO_MTR_Close          :="Q_ZZ_98_SG_CLOSE_CMD",
//       o_ST_Not_Automatic      :="DB_Status".SHO_ZZ_98.Shutter_Not_Auto,
//       o_ST_Technical_Error    :="DB_Status".SHO_ZZ_98.Technical_Error,
//       o_ST_Shutter_NOT_Healthy:="DB_Status".SHO_ZZ_98.Shutter_Not_Hthy,
//       o_ST_ASI_Slave2_Error   :="DB_Status".SHO_ZZ_98.ASI_2_Error);
//
//
//
// Data Layer
//
//      CALL  "FB_DAT" , "DI_SHO_ZZ_98_DAT"(
//       i_ID_Section            :="DB_Status_Index".SHO_ZZ_98.ID,
//       i_DB_Event              :="DB_Event_Section",
//       i_CFG_PLC_No_Msg_To_BPI :=FALSE);
//
//
//NETWORK
//TITLE =: Window Generator
//
//      NOP   0; 
//
//// comment:Window generator
//
//      CALL "FB_Window_Generator" , "DI_MGZ_ZZ_01_WIN_GEN" (
//           i_DB_PLT_Most_DwnStr     := "DB_ZZ_03_PLT",
//           i_DB_PLT_Most_UpStr      := "DB_ZZ_01_PLT",
//           i_DB_Reservation         := "DB_RES_ZZ_00",
//           i_DB_Event               := "DB_Event_Zone",
//           i_CFG_Window_Length      := "DB_Int_Prog_Zone".MGZ_ZZ_00.Calculated_H2H_Length,
//           i_CFG_In_Flow_Function   := FALSE,
//           i_Section_Run_Reverse    := "DB_Int_Prog_Zone".MGZ_ZZ_00.Redundant,
//           i_Request_Halt           := "DB_Int_Prog_Zone".MGZ_ZZ_00.Halt_Window_Gen);
//
//// comment:Data Layer
//
//      CALL "FB_DAT" , "DI_WGEN_ZZ_01_DAT" (
//           i_ID_Section             := "DB_Status_Index".TRS_ZZ_01.ID,
//           i_DB_Event               := "DB_Event_Zone",
//           i_CFG_PLC_No_Msg_To_BPI  := FALSE);
//
//
////This FB_Res_Balance block is only applicable if their are two back to back merge zones 
////And both merge zones belong to same PLC.
////IF this is not the case,please delete the block.
//
//// comment:Window reservation balance
//
//      CALL  "FB_Res_Balance" , "DI_MGZ_ZZ_01_WIN_BAL"
//           i_DB_Res_Source     := "DB_RES_ZZ_SS"               //Other Merge Zone
//           i_DB_Res_Destination:= "DB_RES_ZZ_00"               //Own Merge zone
//           i_Balance_Res_Enable:= "DB_Int_Prog_Zone".MGZ_ZZ_00.Reverse_Mode
// 
//
////NETWORK
//TITLE =..: HOO 03- Handover object - Receive-Send
//// Add This Network only if Handover Object is present downstream of MGZ
//
//      CALL  "FB_HOO_2Dir" , "DI_HOO_ZZ_89"(
//           i_ID                    := "DB_Status_Index".HOO_ZZ_89.ID,
//           i_Available_IO          := "DB_System_Control".HOO_ZZ_89.IO_Available,
//           i_CMD_Enable            := "DB_System_Control".HOO_ZZ_89.Enable,
//           i_CMD_Start             := "DB_System_Control".HOO_ZZ_89.OS_Start,
//           i_CMD_Reset             := "DB_System_Control".HOO_ZZ_89.OS_Reset,
//           i_CMD_HOO_Rcv_Mode      := TRUE,
//           i_Event_DB              := "DB_Event_Section",
//           i_DB_Send_FIFO_PNPN     := "DB_LCC_00_XX_SND",
//           i_DB_Recv_HandOver_FIFO := "DB_LCC_00_XX_RCV",
//           i_CFG_Default_Record    := 1,
//           i_CFG_LM_Border         := FALSE,
//           i_CFG_Send_Lifesign_Req := TRUE, //For HOO03 = TRUE, for HOO04 = FALSE
//           i_RTS                   := "I_ZZ_89_RTS",
//           i_RTR_Snd               := "I_ZZ_89_RTR_Red",
//           i_IHO                   := "I_ZZ_89_IHO",
//           i_Motor_Run             := "I_ZZ_89_MotorRun",
//           i_TIP                   := "I_ZZ_89_TIP",
//           i_Reset_E_Saving        := "I_ZZ_89_ResetESave",
//           i_Lifesign              := "I_ZZ_89_LifeSign",
//           i_Window_Code           := "I_ZZ_89_WindowCode",
//           i_ResetRestart          := "I_ZZ_89_ResetRestart",
//           i_Item_Length           := "IW_ZZ_89_ItemLength",
//           i_Message_Identifier    := "ID_ZZ_89_MessageID",
//           i_CFG_Slave_Mode        := FALSE,
//           i_TEP_Snd               := "IW_ZZ_89_TEP_Red",
//           i_TOP_Snd               := "IW_ZZ_89_TOP_Red",
//           i_CFG_Run_Out_Distance  := 13,
//           i_DB_PLT_TRS            := "DB_ZZ_SS_PLT",
//           i_DB_PLT_HOO            := "DB_ZZ_89_PLT",
//           i_TEP_Downstream        := 0,
//           i_TOP_Downstream        := 0,
//           i_Minimum_Gap           := 0,
//           i_Add_Gap_Stop          := 0,
//           i_Minimum_Head_To_Head  := 250,
//           i_Add_Head_To_Head_Stop := 0,
//           i_Dwnstr_Cnv_Speed      := 1000,
//           i_Dwnstr_Run_out_Dist   := 13,
//           i_Dwnstr_StartUp_Dist   := 13,
//           o_RTS                   := "Q_ZZ_89_RTS_Red",
//           o_RTR_Rcv               := "Q_ZZ_89_RTR",
//           o_IHO                   := "Q_ZZ_89_IHO_Red",
//           o_Motor_Run             := "Q_ZZ_89_MotorRun_Red",
//           o_TIP                   := "Q_ZZ_89_TIP_Red",
//           o_Reset_E_Saving        := "Q_ZZ_89_ResetESave_Red",
//           o_Lifesign              := "Q_ZZ_89_LifeSign",
//           o_Window_Code           := "Q_ZZ_89_WindowCode_Red",
//           o_ResetRestart          := "Q_ZZ_89_ResetRestart",
//           o_Item_Length           := "QW_ZZ_89_ItemLength_Red",
//           o_Message_Identifier    := "QD_ZZ_89_MessageID_Red",
//           o_TEP_Rcv               := "QW_ZZ_89_TEP",
//           o_TOP_Rcv               := "QW_ZZ_89_TOP",
//           o_Req_Halt_TRS          := "DB_Int_Prog_Section".HOO_ZZ_89.Request_Halt,
//           o_Reset_E_Save_Section  := "DB_External".TRS_ZZ_01.Inputs.Request_Reset_EnergySave,
//           o_ST_Link_Error         := "DB_Status".HOO_ZZ_89.Connection_Error,
//           o_ST_WN_Restart         := "DB_Status".HOO_ZZ_89.Restart_required,
//           o_Ready_To_Restart      := "DB_System_Control".HOO_ZZ_89.Ready_To_Start);
//
//
//      CALL  "FB_DAT" , "DI_DAT_ZZ_89"(
//           i_ID_Section            :="DB_Status_Index".HOO_ZZ_89.ID,
//           i_DB_Event              :="DB_Event_Section",
//           i_CFG_PLC_No_Msg_To_BPI :=FALSE);
//
END_FUNCTION

